# Hazard Analysis: Delirium Bedside Reference Tool (deliriumtool.com)

**Document type:** Design/QA artifact. Risk analysis in the *spirit* of ISO 14971 (risk management) paired with an IEC 62366 use-error pass. This is **not** a regulatory submission and does not assert device status. The tool is an open-source, client-side **reference aid** released under the MIT License; the project makes no regulatory claim, and any regulatory determination for a deployment is the adopter's. The rubric here is voluntary: hold each output to the standard that it *would* qualify as **Non-Device CDS** under the 21st Century Cures Act §520(o)(1)(E) (Jan-2026 CDS final-guidance 4-criteria structure). In particular, criterion (3) *supports rather than directs* and criterion (4) *the clinician can independently review the basis*. Anywhere the tool emits a **number that drives an action**, that number implies a calibration the "explicitly unvalidated" framing disclaims, and is treated as a hazard source.

**Scope of analysis:** the on-screen tools (`src/index.html`, `src/peds/index.html`, `src/ed/index.html`, `src/stepdown/index.html`, `src/templates/index.html`), the scoring logic (`src/js/scoring.js`, `src/js/peds/scoring.js`, `src/js/ed/scoring.js`, `src/js/stepdown/scoring.js`), the medication data (`src/js/data/meds.js`, `src/js/peds/data/meds.js`), the citation registries, the exported PDFs (`src/js/pdf.js`, `src/js/peds/report.js`, `src/js/templates/pdf.js`), and the share/save model (`src/js/share.js`, session-only assessment state, JSON export). This is framework, not legal advice.

Earlier revisions of this analysis identified hazards that have since been remediated (weighted risk scores, a miscalibrated 5-card Pictures-ASE cut-point, a score-triggered psychiatry consult, a mislabeled deep-sedation preset, an uncited thiamine dose, the superseded CAM-ICU Feature-3 wording, and a bypassable arousal gate). Each resolution is dated in the change log ([CLINICAL_CHANGELOG.md](CLINICAL_CHANGELOG.md)). The rows below describe the current state and the residual risk that remains after those fixes.

## Method and rating key

Each hazard is characterized by the harm it could cause, the existing in-tool mitigation, a **residual-risk rating after that mitigation**, and a recommended additional control. Residual risk is a qualitative product of **severity** (negligible → catastrophic) and **likelihood of the use error / misread occurring in normal bedside use**:

- **Low.** Would require an atypical chain of misuse; existing mitigation is adequate.
- **Moderate.** A foreseeable single misread/misuse reaches a clinically meaningful (reversible) harm, or mitigation is present on one surface but not on the surface that travels (e.g., screen but not PDF).
- **High.** A foreseeable single misread reaches a serious/irreversible harm, or the output itself is miscalibrated against its cited basis.

One principle drives several ratings: the exported PDF is the artifact that enters the chart, handoff, and printout. A mitigation that lives only on screen is discounted for any harm that materializes off-screen. The 2026-07-01 revision therefore aligned the printed SPA/rounding surfaces (haloperidol IV caution, dose-free acetaminophen, adult-ICU scope, subtype denominator) with the on-screen wording.

## Hazard table

| # | Output / feature | Foreseeable harm (incl. predictable misuse) | Existing mitigation in the tool | Residual risk | Recommended additional mitigation |
|---|---|---|---|---|---|
| H1 | **Risk-factor tally** — flat +1 count (0–15), bands labelled "(heuristic)", printed on the Record/Full PDF | The count + tier is read as a **validated delirium probability or a diagnosis**, triggering premature pharmacologic sedation or false reassurance at a low count. | Weights flattened to +1 (no implied calibration); "not a validated score" caption beside the number on screen; explicit redirect to **E-PRE-DELIRIC / PRE-DELIRIC**; no score-triggered psychiatry (removed); geriatrics-above-6 labelled pragmatic. | **Low–Moderate.** The number remains the most portable artifact; the PDF qualifier is terser than the on-screen caption. | Carry the "count of present risk factors — not a validated probability" qualifier *adjacent to the number* on every PDF surface that prints it. |
| H2 | **Quick dosing reference / Pharmacologic Options table** — haloperidol 0.25–0.5 mg, quetiapine 12.5–25 mg, dexmedetomidine 0.2–0.7 mcg/kg/hr, applied in a patient with **prolonged QT** | Haloperidol/quetiapine (and listed deliriogenics ondansetron IV, droperidol) given at face value to a patient with baseline QTc prolongation, hypokalaemia/hypomagnesaemia, or QT-prolonging co-meds → **Torsades de pointes / sudden death**. IV haloperidol (off-label, higher Torsades risk) given without continuous ECG. | Haloperidol carries "EKG baseline; monitor QTc (caution >500 ms) … IV route off-label (higher QT/Torsades) — prefer PO/IM, continuous ECG if IV" on **every** surface (screen, full PDF, SPA PDF, rounding notes, templates); Step 3 checklist "QTc baseline checked"; `haldol_label` cited; doses framed "lowest effective dose, cap per local protocol". | **Moderate.** The cautions now travel to all print surfaces, but the >500 ms figure remains a single absolute trigger with no baseline-to-on-treatment ΔQTc guidance and no electrolyte prerequisite co-located with the dose. | Add an explicit **pre-dose QT checklist** (baseline QTc, K⁺/Mg²⁺ corrected, review concomitant QT-prolongers, ΔQTc and >500 ms stop rule) co-located with the dose, on screen **and** PDF. |
| H3 | **Dosing table in renal/hepatic impairment** — dose ranges with cautions but no per-row organ-function column | Quetiapine/haloperidol accumulation in hepatic impairment or frail elderly → oversedation, falls, aspiration. Dexmedetomidine without weight/age/haemodynamic context → bradycardia/hypotension. Deliriogenic-list opioids/gabapentinoids continued at standard dose in renal failure. | Renal-accumulation flag-note with per-claim citations (meperidine → Beers; morphine/hydromorphone metabolites → Dean 2004; gabapentin/pregabalin reduce-dose → Beers, stated qualitatively); "Beers ≥65" framing; haloperidol "elderly more sensitive"; dexmedetomidine dose pinned to the label maintenance range. | **Moderate.** The cautions live in the deliriogenic-review card; the treatment-dose rows still lack a dedicated renal/hepatic-adjustment note at the point of use. | Add a renal/hepatic-adjustment note to each dosing row (screen + PDF); surface organ-function cautions on the printed medication list, not only the screen card. |
| H4 | **Antipsychotic content framed as treatment** — a dose table inside a delirium tool | Despite disclaimers, the dose table is read as endorsement that antipsychotics *treat* delirium → scheduled antipsychotics, EPS, QT/Torsades, dementia-mortality boxed-warning exposure, **continuation at discharge**. | Repeated, prominent, and now uniformly attributed: "Antipsychotics have **not** been shown to treat or shorten delirium (MIND-USA negative; PADIS 2025: unable to recommend for or against)" with `mindusa2018` + `padis2025` cited at every occurrence (screen, PDFs, and the templates card); "No agent has FDA approval"; "No antipsychotics at discharge without psych indication" (with a printed warning marker on the templates); daily-reassessment and taper checklist items. | **Moderate.** Framing is strong and consistent across surfaces; the structural implication of a dose table co-located with "delirium" is inherent to carrying dosing content at all. | Keep the agitation/symptom-control framing verbatim on any new surface; keep dexmedetomidine anchored to its ventilated niche (with the A2B caveat) rather than as a general delirium drug. |
| H5 | **Out-of-scope patient** — CAM-ICU/RASS/ABCDEF used outside the adult ICU | Tool used on a pediatric, pregnant, or ward/ED patient → wrong instrument, wrong cut-points, misclassification, inappropriate dosing. | A prominent scope panel at the pathway picker with setting-specific redirects (ED → bCAM/4AT; ward → 3D-CAM/4AT; pediatric ICU → the /peds/ tool's validated instruments; pregnancy → adjust medication safety); the Setup screening-tool selector offers only the two adult-ICU screens (CAM-ICU, ICDSC); the printed SPA header is scoped "For adult ICUs"; a dedicated pediatric tool exists at /peds/ with its own validated screens and arousal gate. | **Low–Moderate.** The gate is informational, not blocking — deliberate for a reference aid — and the pediatric tool removes the strongest incentive to misuse the adult screens on children. | If ICDSC is selected in Setup, surface an on-screen note that the CAM tab implements CAM-ICU (ICDSC content is not implemented) so a printed protocol header cannot imply an instrument the tool does not carry. *(Open item.)* |
| H6 | **RASS target zoning nudging practice** — configurable target band drives the color feedback the whole team sees | A deep default normalizes deeper-than-recommended sedation; green "at target" cues reward sedating to the band. | Default is the evidence-aligned light 0 to −2 (the only savable/shareable default); the deep −3 to −4 band is **indication-gated** (required documented reason + association-worded caution); RASS −5 is always flagged danger regardless of target; the templates offer exactly the tool's three bands and print the deep band's "documented indication required" caveat. | **Low.** The gating and always-danger floor address the entrenchment risk. | Keep any future band addition inside the light range or behind the same indication gate. |
| H7 | **Alert fatigue / over-action — deliriogenic-agent review list** (103 agents) | Desensitization and an ignored signal; or the opposite — a clinician "acts on the list" and **stops a needed agent abruptly** (steroids, antiepileptics, opioids) → withdrawal seizures, adrenal crisis, pain crisis. | Framed "a medication-*review prompt*, not a list of equally harmful drugs"; long tail opt-in (benzodiazepines/opioids/anticholinergics on by default); higher-risk flags bound to cited anchors only (glycopyrrolate unflagged — absent from both anchors); dexmedetomidine not listed; "do NOT stop abruptly" list on the treatment tab and printed surfaces. | **Low.** | Keep the do-not-stop-abruptly warning adjacent to any control that drops an agent from a print; keep flags anchor-bound as guidance evolves. |
| H8 | **Stale clinical content** — living guidelines (PADIS, Beers, NICE, drug labels) drift | A clinician trusts a value that has since changed with no signal the content is dated. | Every clinical value now cites a source (the last uncited doses — thiamine, pediatric dexmedetomidine, weight-based antipsychotics, melatonin mg values — were anchored in the 2026-06/07 revisions); §6.2–6.3 of the methodology record the content version, source-cycle triggers (Beers ~2026, PADIS focused updates, worksheet revisions), and the change-log discipline; post-guideline evidence is surfaced where it tempers a stance (A2B vs the PADIS 2025 dexmedetomidine preference). | **Moderate.** No user-visible "content last reviewed" stamp exists in the app itself. | Surface a **"clinical content last reviewed: <date>"** stamp in the app footer/Setup, driven by the §6.2 content version. *(Open item.)* |
| H9 | **Subtype figures and derivation** | Figures read as population prevalence; a single-RASS snapshot treated as the subtype determinant. | All surfaces state "of delirious cases" (la Cour 2022) — screen, PDFs, and templates; on-screen subtype is a manual three-button choice; the RASS-anchored parentheticals match the cited Hayhurst 2020 operationalization. | **Low.** | Present subtype as observed motor behavior over time wherever new wording is added. |
| H10 | **De-identified share vs PHI** — the share link carries config only, but **JSON exports and PDFs carry free-text notes/plan** | (a) A clinician assumes the exported JSON/PDF is "de-identified like the share link" and emails it; (b) printed PDFs with PHI leave the unit as uncontrolled paper. | `share.js` deliberately excludes assessment values/free-text from the link; `Referrer-Policy: no-referrer` protects the hash; "Do not enter PHI in fields you intend to share" at the picker; the whole assessment is a session scratchpad — never written to browser storage, and a reload starts fresh, so nothing lingers on a shared workstation; the templates designer carries no patient fields at all. | **Moderate.** The safe and unsafe channels still sit near each other and the link's safety can be over-generalized to JSON/PDF. | Label the channels by data sensitivity ("Share — configuration only, no patient data" vs "Export — contains your notes; may include PHI"). *(Open item.)* |
| H11 | **Imported assessments** — a JSON file can carry a `camResult` its features do not support | A hand-edited or stale export could display a CAM verdict alongside feature answers that do not support it. | Import validates enum values and field bounds; the CAM verdict is re-derived from the imported features + RASS via `evalCam()` at import time — a stored verdict is never displayed as-is — and an end-to-end test pins this. | **Low.** | — |
| H12 | **A configuration arriving by share link** — the designer's rewording, added lines and unit-authored sections all travel in the link, and a link can be hand-crafted by anyone | A link replaces a built-in bedside line with the opposite of what the cited evidence supports ("remove the clock and calendar to reduce agitation"; "glasses withheld overnight") and the recipient laminates it. The sheet carries the tool's own cited-sources footer and the reference-aid disclaimer, so the substituted line reads as the tool's cited content; the link's fragment is dropped from the address bar as the page loads, leaving nothing on screen to say where the wording came from. | Every line the designer supplied prints with a dagger and every page footer carries "† Edited in the designer — not the cited source text", so the sources named beside a line never cover a supplied one (§2.9). A configuration opened from a link raises an on-screen notice naming how many lines it edited and pointing at the marker. A link that will not decode says so, instead of rendering the design already on the device as though the link had loaded. | **Low–Moderate.** The distinction is carried on the paper, at the line, which is where it is read. A link carries no proof of who built it — there is no server and no key to sign with, so authenticity cannot be established; the marking makes the difference visible rather than preventing the substitution. A recipient who dismisses the on-screen notice still has the per-line marks. | Keep the marker on any new printed surface that renders designer-supplied text — a new template's builders inherit it only if their text passes through the same path. |

## IEC 62366 use-error focus (summary)

With the earlier correctness defects resolved (Pictures-ASE calibration, Feature-3 wording, the bypassable arousal gate; see the change log, [CLINICAL_CHANGELOG.md](CLINICAL_CHANGELOG.md)), the use-errors with the clearest remaining harm paths are: (1) reading the printed risk count as a probability (H1); (2) dosing an antipsychotic without the pre-dose QT/electrolyte check the tool describes but does not yet co-locate as a checklist (H2); and (3) confusing the safe "Share setup" channel with the PHI-bearing Save/Export/PDF channels on a shared workstation (H10). These are the priority open mitigations.

## Residual-risk posture

After the recommended controls, the design intent is that every action-driving number is either (a) faithful to a validated, cited instrument (CAM-ICU, RASS, CAPD, pCAM-ICU, psCAM-ICU, SBS, PADIS-anchored dosing) or (b) explicitly flattened/relabelled as "pragmatic, not validated", and that the caveat travels onto whichever surface (screen, PDF, template sheet, share, export) the number travels on. That posture keeps each output buildable to satisfy Non-Device CDS criteria (3) *supports rather than directs* and (4) *basis independently reviewable*.
